CALCULATION SHEET — DRAFT
Project: Worked example
Calc ID: pump-dol-500kva    Revision: A
Title: Motor start voltage dip and PF correction
Author: TempestOS    Authored: —
Checker: —    Checked: —
Issued: —

1. Scope and method
Calculates the voltage dip when a three-phase induction motor starts, from the source, cable and locked-rotor impedances. It also gives the capacitor kvar for a target power factor and the parallel-resonance order.
Rated current: I_n = P/(√3·U·cos φ·η), or entered Starting current at rated voltage: DOL I_LR·I_n; star-delta I_LR·I_n/3; soft starter min(k_soft·I_n, I_LR·I_n); drive k_vfd·I_n Motor starting impedance (DOL, star-delta, and a soft starter that does not reach its limit): |Z_m| = (U/√3)/I_start, for a soft starter (U/√3)/(I_LR·I_n), at the starting power factor, Z_m = |Z_m|·(cos φ_st + j sin φ_st) Regulated current (a drive; a soft starter when its fully conducting current E/|Z_s + Z_c + Z_LR| exceeds k_soft·I_n): |I| = I_start held, lagging V_m by φ; with R + jX = Z_s + Z_c, a = |I|(R cos φ + X sin φ), b = |I|(X cos φ − R sin φ): |V_m| = √(E² − b²) − a, V_pcc = V_m + I·Z_c, and Z_m = V_m/I is the equivalent impedance Source and cable impedance: transformer |Z_T| = u_k·U²/S_n, plus an optional upstream network |Z_Q| = U²/S_kQ in series; fault level |Z_s| = c·U²/S_k or c·U/(√3·I_k); each element Z = |Z|·(1 + j·X/R)/√(1 + (X/R)²); cable R = ρ_T·L/(A·n) with ρ_T = ρ_20·[1 + α(T_c − 20)], or R′·L/n; X = X′·L/n Phasor divider and dip, for a passive motor (phase voltage E = U/√3 at 0°): I = E/(Z_s + Z_c + Z_m); V_pcc = E·(Z_c + Z_m)/(Z_s + Z_c + Z_m); V_m = E·Z_m/(Z_s + Z_c + Z_m); dip = 100·(1 − |V|/E) at the motor terminals and at the point of common coupling, checked against the limits; cable drop dV_cab = √3·I·(R cos φ_st + X sin φ_st) Power-factor correction: P_in = P/η (or √3·U·I_n·cos φ when I_n is entered), Q_c = P_in·(tan φ₁ − tan φ₂) with φ₁ the motor's (a drive's displacement factor with a drive), I_c = Q_c/(√3·U), I after = P_in/(√3·U·cos φ₂) Parallel resonance: S_sc = U²/|Z_s|, parallel resonance order h ≈ √(S_sc/Q_c) (|Z_s| used for X_s, so h reads 1 to 1.4 % low)

2. Inputs
  Symbol | Description | Value | Unit | Source | Valid range
  source | Source impedance from | Transformer |  | drawing: E-SCH-031 rev A | any
  fault_basis | Fault level given as | Fault level S_k (MVA) |  | default | any
  starter | Starter type | Direct on line (DOL) |  | drawing: E-SCH-031 rev A | any
  cable_data | Cable resistance from | resistivity and area |  | spec: Cable schedule CS-31: resistivity route as E3 | any
  harmonics | Harmonic loads present on the supply | no |  | assumption: No drives or other harmonic loads on the supply. | any
  L_cab | Cable length, source to motor (links conductor-sizing L) | 40 | m | drawing: E-LAY-031 rev B | 0 … 1000 m
  n_par | Parallel conductors per phase | 1 |  | drawing: E-SCH-031 rev A | 1 … 6
  A_c | Conductor cross-section (links conductor-sizing CSA) | 50 | mm² | spec: Cable schedule CS-31: 50 mm² copper | 1 … 1000 mm²
  rho_20 | Resistivity at 20 °C (copper 0.01724, aluminium 0.0282 Ω·mm²/m) | 0.01724 | Ω·mm²/m | reference: record: annealed copper 1.724e-8 Ω·m at 20 °C, derived physical constant | 0.01 … 0.05 Ω·mm²/m
  alpha | Temperature coefficient of resistance | 0.00393 | 1/K | reference: record: annealed copper, 0.00393 per K at 20 °C, derived physical constant | 0.003 … 0.0045 1/K
  X_km | Reactance per km per conductor | 0.08 | Ω/km | reference: record: cable reactance 0.08 Ω/km (generic value as the E3 default; replace with the cable datasheet figure) | 0 … 1 Ω/km
  U | Supply and motor rated voltage (line-to-line) | 400 | V | spec: Site supply SS-1: 400 V three-phase | 50 … 690 V
  T_c | Conductor temperature for the resistance | 70 | °C | assumption: Cable warm from the running load before a restart. | 20 … 90 °C
  S_k | Three-phase fault level at the point of supply (use the minimum fault level, which gives the deepest dip) | 10 | MVA | default | 0.5 … 500 MVA
  I_k | Three-phase fault current at the point of supply (links fault-protection I_k3) | 15 | kA | default | 1 … 150 kA
  S_n | Transformer rating | 500 | kVA | spec: Transformer datasheet TR-01: 500 kVA rating plate | 25 … 5000 kVA
  u_k | Transformer impedance voltage | 4 | % | reference: record: transformer TR-01 impedance voltage 4 % (rating plate; test value invented for this example) | 1 … 12 %
  XR | Source X/R ratio (of the transformer, or of the fault level) | 4.2 |  | reference: record: transformer TR-01 X/R 4.2 (from the load-loss figure; test value invented for this example) | 0.5 … 40
  XR_Q | Upstream network X/R ratio | 10 |  | default | 1 … 50
  k_soft | Soft-starter current limit as a multiple of the rated current | 3.5 |  | default | 1 … 6
  k_vfd | Drive line-current limit as a multiple of the rated current | 1.5 |  | default | 0.5 … 2.5
  cos_phi_vfd | Drive line displacement power factor while starting | 0.95 |  | default | 0.5 … 1
  dip_limit | Dip limit at the motor terminals | 10 | % | spec: Machine specification MS-3: motor terminal voltage not below 90 % while starting | 1 … 30 %
  cos_phi_target | Target power factor after correction | 0.95 |  | spec: Connection agreement CA-2: power factor not below 0.95 | 0.8 … 1
  dip_limit_pcc | Dip limit at the point of common coupling (when the network operator sets one) | 5 | % | spec: Connection agreement CA-2: 5 % at the point of common coupling (test value invented for this example) | 0.5 … 20 %
  P | Motor rated output (shaft) power, from the nameplate (motor-sizing P_cont is only a lower bound) | 75 | kW | spec: Pump schedule PS-03: 75 kW motor rated output (test value invented for this example) | 0.1 … 2000 kW
  eta | Motor efficiency at rated load | 0.945 |  | spec: Motor datasheet MD-12: 94.5 % at full load (test value invented for this example) | 0.5 … 0.99
  cos_phi | Motor power factor at rated load | 0.87 |  | spec: Motor datasheet MD-12: 0.87 at full load (test value invented for this example) | 0.5 … 1
  I_LR_r | Locked-rotor current ratio I_LR/I_n | 7 |  | reference: record: motor MD-12 locked-rotor current ratio 7.0 (datasheet; test value invented for this example) | 3 … 10
  cos_phi_st | Power factor at locked rotor (starting) | 0.3 |  | reference: record: motor MD-12 locked-rotor power factor 0.3 (datasheet; test value invented for this example) | 0.1 … 0.8

3. Assumptions
  A1. The supply is a stiff source behind the stated impedance, with voltage E = U/√3 before the start. (Stated limitation.)
  A2. A direct-on-line or star-delta start draws current through a passive winding. (Stated limitation.)
  A3. A soft starter that does not reach its current limit at the dipped voltage (full conduction) does the same. (Stated limitation.)
  A4. The passive winding is a constant impedance equal to the locked-rotor impedance at rated voltage. (Stated limitation.)
  A5. The impedance is taken at the starting power factor, so the current falls with the dipped voltage. (Stated limitation.)
  A6. A soft starter that reaches its limit and a drive regulate the current. (Regulated-current starters.)
  A7. They hold |I| = I_start whatever the voltage, so the dip is deeper than the passive model gives. (Regulated-current starters.)
  A8. The current phasor lags the voltage at the starter or drive input by the stated power factor. (Regulated-current starters.)
  A9. The dip is the steady-state phasor value at the instant of locked rotor. (Stated limitation.)
  A10. The current falls as the motor accelerates, so the dip is the worst case. (Stated limitation.)
  A11. No other load is running on the supply. (Stated limitation.)
  A12. No run-up dynamics, flicker (Pst) or tap-changer action is assessed. (Stated limitation.)
  A13. A star-delta start draws one third of the direct-on-line current at rated voltage. (Star-delta connection ratio.)
  A14. A star-delta start also gives one third of the starting torque, which is not checked here. (Star-delta connection ratio.)
  A15. The current spike at the star-to-delta changeover is not modelled. (Star-delta connection ratio.)
  A16. The cable resistance follows the voltage-drop method: from the resistivity, area and temperature, or from R′ per kilometre. (User or record values.)
  A17. X′ per kilometre is a user or record value. (User or record values.)
  A18. No cable table is embedded. (User or record values.)
  A19. The capacitor kvar corrects the running power factor of the motor input power P/η at rated load. (Standard power-factor-correction relation.)
  A20. The capacitor sits at the point of common coupling. (Standard power-factor-correction relation.)
  A21. The resonance order uses the short-circuit apparent power U²/|Z_s| at that point. (Standard power-factor-correction relation.)
  A22. Using |Z_s| for X_s makes h read 1 to 1.4 % low. (Standard power-factor-correction relation.)
  A23. Capacitor switching, detuning and self-excitation on disconnection are not assessed. (Standard power-factor-correction relation.)
  A24. The fault-protection loop quantities Z_s and I_f are not the positive-sequence source impedance, so they are not linked. (Linking decision.)
  A25. The fault level links the fault-protection I_k3. (Linking decision.)
  A26. Fault-protection computes I_k3 with c = 1.1 and U_n = √3·U_0 (398.4 V at 230 V). (Linking decision.)
  A27. So the I_k basis defaults c to 1.1, and U should be √3·U_0 for an exact match. (Linking decision.)
  A28. Load-budget declares no impedance port, so the transformer rating and impedance are entered. (Linking decision.)
  A29. The source impedance should be taken at the minimum fault level, which gives the deepest dip. (Stated limitation.)
  A30. A transformer alone sits on an infinite bus, so it understates the dip and overstates the resonance order. (Stated limitation.)
  A31. Entering the upstream network fault level S_kQ removes this understatement. (Stated limitation.)
  A32. With a drive, the power-factor correction starts from the drive's displacement factor, not the motor's. (Regulated-current starters.)
  A33. The drive is itself a harmonic load. (Regulated-current starters.)
  A34. With a regulated current, the voltage V_m is at the starter or drive input, not at the motor terminals. (Regulated-current starters.)
  A35. The torque factor k_T is reported for that voltage only. (Regulated-current starters.)
  A36. harmonics (Harmonic loads present on the supply) is taken as no. (No drives or other harmonic loads on the supply.)
  A37. T_c (Conductor temperature for the resistance) is taken as 70 °C. (Cable warm from the running load before a restart.)

4. Working
  [10] I_rated = P / (sqrt(3) * U * cos_phi * eta)
      = 75 kW / (sqrt(3) × 400 V × 0.87 × 0.945)
      = 131.67 A
        Motor rated current from the rated output
  [13] I_start = I_LR_r * I_rated
      = 7 × 131.67 A
      = 921.7 A
        Starting current at rated voltage (direct on line, locked rotor)
  [14] S_start = sqrt(3) * U * I_start
      = sqrt(3) × 400 V × 921.7 A
      = 638.57 kVA
        Starting apparent power
  [18] Z_T = u_k * U^2 / S_n
      = 4 % × (400 V)^2 / 500 kVA
      = 0.0128 ohm
        Source impedance magnitude from the transformer
  [19] R_src = Z_T / sqrt(1 + XR^2)
      = 0.0128 ohm / sqrt(1 + 4.2^2)
      = 0.0029647 ohm
        Source resistance
  [20] X_src = R_src * XR
      = 0.0029647 ohm × 4.2
      = 0.012452 ohm
        Source reactance
  [21] Z_src = hypot(R_src, X_src)
      = hypot(0.0029647 ohm, 0.012452 ohm)
      = 0.0128 ohm
        Source impedance magnitude
  [29] rho_T = rho_20 * (1 + alpha * (T_c - 20 degC))
      = 0.01724 ohm·mm²/m × (1 + 0.00393 1/K × (70 degC − 20 degC))
      = 0.020628 ohm·mm²/m
        Resistivity at the operating temperature
  [30] R_cab = rho_T * L_cab / (A_c * n_par)
      = 0.020628 ohm·mm²/m × 40 m / (50 mm² × 1)
      = 0.016502 ohm
        Cable resistance (parallel paths combined)
  [31] X_cab = X_km * L_cab / n_par
      = 0.08 ohm/km × 40 m / 1
      = 0.0032 ohm
        Cable reactance
  [32] Z_m = U / (sqrt(3) * I_start)
      = 400 V / (sqrt(3) × 921.7 A)
      = 0.25056 ohm
        Motor starting impedance magnitude
  [33] R_m = Z_m * cos_phi_st
      = 0.25056 ohm × 0.3
      = 0.075168 ohm
        Motor starting resistance
  [34] X_m = Z_m * sqrt(1 - cos_phi_st^2)
      = 0.25056 ohm × sqrt(1 − 0.3^2)
      = 0.23902 ohm
        Motor starting reactance
  [35] E_ph = E = U/√3 (reference phasor, angle 0°)
      = 400 V / √3
      = 230.94 V
        Source phase voltage before the start
  [36] Z_s_ph = Z_s = R_s + jX_s
      = R_s = 0.0029647 Ω, X_s = 0.012452 Ω
      = "0.0029647 + j0.012452 Ω  [0.0128 Ω ∠ 76.608°]"
        Source impedance phasor
  [37] Z_c_ph = Z_c = R_c + jX_c
      = R_c = 0.016502 Ω, X_c = 0.0032 Ω
      = "0.016502 + j0.0032 Ω  [0.01681 Ω ∠ 10.974°]"
        Cable impedance phasor
  [38] Z_m_ph = Z_m = |Z_m|·(cos φ_st + j sin φ_st)
      = 0.25056 Ω · (0.3 + j0.95394)
      = "0.075168 + j0.23902 Ω  [0.25056 Ω ∠ 72.542°]"
        Motor starting impedance phasor
  [39] Z_t_ph = Z_t = Z_s + Z_c + Z_m
      = (0.0029647 + j0.012452) + (0.016502 + j0.0032) + (0.075168 + j0.23902)
      = "0.094635 + j0.25467 Ω  [0.27169 Ω ∠ 69.615°]"
        Total series impedance phasor
  [40] I_ph = I = E/Z_t
      = 230.94 V / (0.27169 Ω ∠ 69.615°)
      = "296.09 − j796.79 A  [850.03 A ∠ −69.615°]"
        Starting current phasor at the dipped voltage
  [41] V_m_ph = V_m = E·Z_m/Z_t
      = 230.94 V · (0.25056 Ω ∠ 72.542°) / (0.27169 Ω ∠ 69.615°)
      = "212.7 + j10.877 V  [212.98 V ∠ 2.9273°]"
        Motor terminal voltage phasor (phase)
  [42] V_pcc_ph = V_pcc = E·(Z_c + Z_m)/Z_t
      = 230.94 V · (0.25899 Ω ∠ 69.27°) / (0.27169 Ω ∠ 69.615°)
      = "220.14 − j1.3245 V  [220.14 V ∠ −0.34473°]"
        Point of common coupling voltage phasor (phase)
  [43] I_dip = |I|
      = 230.94 V / 0.27169 Ω
      = 850.03 A
        Starting current at the dipped voltage
  [44] V_m = |V_m|·√3
      = 212.98 V · √3
      = 368.9 V
        Voltage at the motor terminals while starting (line)
  [45] V_pcc = |V_pcc|·√3
      = 220.14 V · √3
      = 381.3 V
        Point of common coupling voltage while starting (line)
  [46] start_dip = 100·(1 − |V_m|/E)
      = 100 · (1 − 212.98 / 230.94)
      = 7.7757 %
        Voltage dip at the motor terminals
  [47] dip_pcc = 100·(1 − |V_pcc|/E)
      = 100 · (1 − 220.14 / 230.94)
      = 4.6746 %
        Voltage dip at the point of common coupling
  [48] dV_cab = √3·Re[I·Z_c·V̄_m/|V_m|]
      = √3 · Re[(850.03 A ∠ −69.615°) · (0.01681 Ω ∠ 10.974°) · e^(−j2.9273°)]
      = 11.783 V
        Cable drop along the starting voltage: √3·I·(R cos φ + X sin φ), the E3 three-phase form at this current
  [49] k_T = (|V_m|/E)²
      = (212.98 / 230.94)²
      = 0.85053
        Torque factor at the dipped voltage relative to rated voltage (torque varies as V²)
  [50] u_dip = start_dip / dip_limit
      = 7.7757 % / 10 %
      = 0.77757
        Dip at the motor terminals against the limit
  [51] P_in = P / eta
      = 75 kW / 0.945
      = 79.365 kW
        Motor input power at rated load
  [52] tan_1 = sqrt(1 - cos_phi^2) / cos_phi
      = sqrt(1 − 0.87^2) / 0.87
      = 0.56673
        tan φ₁ at the running power factor
  [53] tan_2 = sqrt(1 - cos_phi_target^2) / cos_phi_target
      = sqrt(1 − 0.95^2) / 0.95
      = 0.32868
        tan φ₂ at the target power factor
  [54] Q_c = max(0 kW, P_in * (tan_1 - tan_2))
      = max(0 kW, 79.365 kW × (0.56673 − 0.32868))
      = 18.892 kvar
        Capacitor kvar to reach the target power factor
  [55] I_cap = Q_c / (sqrt(3) * U)
      = 18.892 kvar / (sqrt(3) × 400 V)
      = 27.269 A
        Capacitor line current at rated voltage
  [56] I_run1 = P_in / (sqrt(3) * U * cos_phi)
      = 79.365 kW / (sqrt(3) × 400 V × 0.87)
      = 131.67 A
        Running line current before correction
  [57] I_run2 = P_in / (sqrt(3) * U * cos_phi_target)
      = 79.365 kW / (sqrt(3) × 400 V × 0.95)
      = 120.58 A
        Running line current after correction (when the target is reached)
  [58] S_sc = U^2 / Z_src
      = (400 V)^2 / 0.0128 ohm
      = 12.5 MVA
        Short-circuit apparent power at the point of supply
  [59] h_res = sqrt(S_sc / Q_c)
      = sqrt(12.5 MVA / 18.892 kvar)
      = 25.723
        Parallel resonance order of the capacitor bank with the supply
  [61] u_dip_pcc = dip_pcc / dip_limit_pcc
      = 4.6746 % / 5 %
      = 0.93491
        Point-of-common-coupling dip against the limit

5. Results
  start_dip = 7.776 %    Voltage dip at the motor terminals
  kvar = 18.89 kvar    Capacitor kvar to the target power factor
  I_start = 921.70 A    Starting current at rated voltage
  I_rated = 131.67 A    Motor rated current
  Z_src = 0.01280 Ω    Source impedance (magnitude)
  Z_m = 0.2506 Ω    Motor starting impedance (magnitude)
  S_start = 638.57 kVA    Starting apparent power
  I_dip = 850.03 A    Starting current at the dipped voltage
  V_m = 368.9 V    Voltage at the motor terminals while starting
  V_pcc = 381.3 V    Point of common coupling voltage while starting
  dip_pcc = 4.675 %    Voltage dip at the point of common coupling (governing)
  dV_cab = 11.78 V    Cable drop along the starting voltage
  k_T = 0.85053    Torque factor at the dipped voltage
  P_in = 79.37 kW    Motor input power at rated load
  I_cap = 27.27 A    Capacitor current
  I_run1 = 131.67 A    Running current before correction
  I_run2 = 120.58 A    Running current after correction
  S_sc = 12.500 MVA    Short-circuit apparent power at the bank
  h_res = 25.723    Parallel resonance order
  u_dip = 0.78    Dip utilisation at the motor terminals
  u_dip_pcc = 0.93    Point-of-common-coupling dip utilisation

6. Checks (governing first)
  PASS  Point-of-common-coupling dip against the limit: 4.675 % vs 5 %  utilisation 0.93  « IEC 61000-3-11 cl. 1
  PASS  Motor-terminal dip against the limit: 7.776 % vs 10 %  utilisation 0.78

7. Applicability
  WARNING  records: tabulated values not taken from a reference record are X_km (Cable impedance (resistance and reactance per kilometre)); rho_20, alpha (Conductor material constants); I_LR_r, cos_phi_st (Motor starting data); u_k, XR (Transformer impedance data). Enter each as one so its source, edition and licence travel with it.  [record]
  Defaults used (inputs left empty):
    fault_basis: not entered, so the default of 'Fault level S_k (MVA)' is used.
    S_k: not entered, so the default of 10 MVA is used.
    I_k: not entered, so the default of 15 kA is used.
    XR_Q: not entered, so the default of 10 is used.
    k_soft: not entered, so the default of 3.5 is used.
    k_vfd: not entered, so the default of 1.5 is used.
    cos_phi_vfd: not entered, so the default of 0.95 is used.

8. Verification
  Template: elec.motor-start@1.3.0
  Content hash: 0000000000000000
  Engine: engine
  Known-answer cases passed: 8/8
  Test run: —

9. References
  1. IEC 60909-0:2016 cl. 5.3 — Voltage factor c and the equivalent voltage source
  2. IEC 61000-3-11:2017 cl. 1 — Limitation of voltage changes and flicker in public low-voltage systems (limits are user inputs)
  3. Hughes, Electrical and Electronic Technology Ch. on AC circuits, 12th ed. (edition to be checked) — Complex impedance and the potential divider
  4. Hughes, Electrical and Electronic Technology Ch. on power factor, 12th ed. (edition to be checked) — Power-factor correction: Q = P (tan φ₁ − tan φ₂)
